{
 "png": "62",
 "doc_page": 62,
 "printed_page": 60,
 "discipline": "electrical",
 "sheet_code": "EE-02",
 "sheet_name": "ไดอะแกรมระบบไฟฟ้า",
 "pattern": "diagram",
 "building": null,
 "schema_generation": "primary_rawjson_schema.md (2026-07-25 revision, §6a steel_section + §11a multi-building)",
 "source_image": "image/บ้าน_ใหญ่_2ชั้น_01/บ้าน_ใหญ่_2ชั้น_01_หน้า62.png",
 "view_title": "ไดอะแกรมระบบไฟฟ้า (single-line diagram)",
 "grid_source": null,
 "title_block": {
  "drawing_no": "EE 62062",
  "date": "ม.ค. 2562",
  "scale": "-"
 },
 "elements": [
  {
   "element_id": "จุดเชื่อมต่อมิเตอร์การไฟฟ้า",
   "element_type": "service_entrance",
   "printed_as": "เชื่อมต่อมิเตอร์การไฟฟ้า 15(45)A",
   "meter_rating": "15(45)A",
   "phases": "1 เฟส (N, L)",
   "confidence_score": 0.92,
   "confidence_flags": [],
   "note": "Single-phase 15(45) A utility meter -- the standard Thai domestic service."
  },
  {
   "element_id": "สายเมนเข้าอาคาร",
   "element_type": "cable_run",
   "printed_as": "2-1/C-10 NYY in ø32 มม. HDPE(PN6) เดินร้อยท่อฝังดิน ระยะทางประมาณ 20 ม.",
   "cable": "NYY 1/C-10 sq.mm",
   "cores": 2,
   "size_sqmm": 10,
   "conduit": "HDPE (PN6)",
   "conduit_dia_mm": 32,
   "route": "เดินร้อยท่อฝังดิน",
   "length_m_approx": 20,
   "confidence_score": 0.92,
   "confidence_flags": [],
   "note": "*** THE ONLY LENGTH GIVEN ANYWHERE IN THE ELECTRICAL SET: about 20 m of buried service cable from the meter to the house. *** It is a genuine quantity and it is an approximation ('ประมาณ')."
  },
  {
   "element_id": "CU",
   "element_type": "consumer_unit",
   "main_breaker": {
    "printed_as": "50AT-2P IC ≥ 10kA",
    "rating": "50AT",
    "poles": 2,
    "breaking_capacity": "IC ≥ 10kA"
   },
   "ways": 14,
   "used": 12,
   "spare": 2,
   "confidence_score": 0.92,
   "confidence_flags": [],
   "note": "14-way consumer unit on a 50 A 2-pole main with 10 kA breaking capacity; twelve ways used, two left as SPACE."
  },
  {
   "element_id": "ระบบสายดิน",
   "element_type": "earthing",
   "conductor": {
    "printed_as": "1-10 IEC 01 in ø15 มม. PVC",
    "size_sqmm": 10,
    "conduit_dia_mm": 15,
    "conduit_type": "PVC"
   },
   "electrode": {
    "printed_as": "หลักดินทองแดง ขนาด ø14.20 มม. ยาว 2.4 ม. ฝังดินลึก 0.30 ม.",
    "material": "ทองแดง",
    "dia_mm": 14.2,
    "length_m": 2.4,
    "burial_depth_m": 0.3
   },
   "confidence_score": 0.92,
   "confidence_flags": [],
   "note": "Earth conductor is 10 sq.mm -- four times the 2.5 sq.mm used on every final circuit. The rod matches EE-01's legend exactly."
  },
  {
   "element_id": "F1",
   "element_type": "circuit",
   "load": "แสงสว่าง",
   "confidence_score": 0.9,
   "confidence_flags": [],
   "breaker": {
    "rating": "16AT-1P",
    "device": "MCB",
    "breaking_capacity": "IC ≥ 6kA",
    "residual_current": null
   },
   "cable": "2-2.5/G2.5 IEC 01 in ø15 มม. PVC"
  },
  {
   "element_id": "F2",
   "element_type": "circuit",
   "load": "แสงสว่าง",
   "confidence_score": 0.9,
   "confidence_flags": [],
   "breaker": {
    "rating": "16AT-1P",
    "device": "MCB",
    "breaking_capacity": "IC ≥ 6kA",
    "residual_current": null
   },
   "cable": "2-2.5/G2.5 IEC 01 in ø15 มม. PVC"
  },
  {
   "element_id": "F3",
   "element_type": "circuit",
   "load": "เต้ารับ",
   "confidence_score": 0.9,
   "confidence_flags": [],
   "breaker": {
    "rating": "16AT-1P",
    "device": "RCBO",
    "breaking_capacity": "IC ≥ 6kA",
    "residual_current": "30mA"
   },
   "cable": "2-2.5/G2.5 IEC 01 in ø15 มม. PVC"
  },
  {
   "element_id": "F4",
   "element_type": "circuit",
   "load": "เต้ารับ",
   "confidence_score": 0.9,
   "confidence_flags": [],
   "breaker": {
    "rating": "16AT-1P",
    "device": "RCBO",
    "breaking_capacity": "IC ≥ 6kA",
    "residual_current": "30mA"
   },
   "cable": "2-2.5/G2.5 IEC 01 in ø15 มม. PVC"
  },
  {
   "element_id": "F5",
   "element_type": "circuit",
   "load": "เต้ารับ",
   "confidence_score": 0.9,
   "confidence_flags": [],
   "breaker": {
    "rating": "16AT-1P",
    "device": "RCBO",
    "breaking_capacity": "IC ≥ 6kA",
    "residual_current": "30mA"
   },
   "cable": "2-2.5/G2.5 IEC 01 in ø15 มม. PVC"
  },
  {
   "element_id": "F6",
   "element_type": "circuit",
   "load": "เครื่องทำน้ำอุ่น",
   "confidence_score": 0.9,
   "confidence_flags": [],
   "breaker": {
    "rating": "20AT-1P",
    "device": "RCBO",
    "breaking_capacity": "IC ≥ 6kA",
    "residual_current": "30mA"
   },
   "cable": "2-2.5/G2.5 IEC 01 in ø15 มม. PVC"
  },
  {
   "element_id": "F7",
   "element_type": "circuit",
   "load": "เครื่องทำน้ำอุ่น",
   "confidence_score": 0.9,
   "confidence_flags": [],
   "breaker": {
    "rating": "20AT-1P",
    "device": "RCBO",
    "breaking_capacity": "IC ≥ 6kA",
    "residual_current": "30mA"
   },
   "cable": "2-2.5/G2.5 IEC 01 in ø15 มม. PVC"
  },
  {
   "element_id": "F8",
   "element_type": "circuit",
   "load": "เครื่องปรับอากาศ",
   "confidence_score": 0.9,
   "confidence_flags": [
    "breaker_and_cable_not_specified_on_this_sheet"
   ],
   "scope": "BY ME (โดยวิศวกรเครื่องกล)"
  },
  {
   "element_id": "F9",
   "element_type": "circuit",
   "load": "เครื่องปรับอากาศ",
   "confidence_score": 0.9,
   "confidence_flags": [
    "breaker_and_cable_not_specified_on_this_sheet"
   ],
   "scope": "BY ME (โดยวิศวกรเครื่องกล)"
  },
  {
   "element_id": "F10",
   "element_type": "circuit",
   "load": "เครื่องปรับอากาศ",
   "confidence_score": 0.9,
   "confidence_flags": [
    "breaker_and_cable_not_specified_on_this_sheet"
   ],
   "scope": "BY ME (โดยวิศวกรเครื่องกล)"
  },
  {
   "element_id": "F11",
   "element_type": "circuit",
   "load": "เครื่องปรับอากาศ",
   "confidence_score": 0.9,
   "confidence_flags": [
    "breaker_and_cable_not_specified_on_this_sheet"
   ],
   "scope": "BY ME (โดยวิศวกรเครื่องกล)"
  },
  {
   "element_id": "F12",
   "element_type": "circuit",
   "load": "เครื่องปรับอากาศ",
   "confidence_score": 0.9,
   "confidence_flags": [
    "breaker_and_cable_not_specified_on_this_sheet"
   ],
   "scope": "BY ME (โดยวิศวกรเครื่องกล)"
  },
  {
   "element_id": "F13",
   "element_type": "circuit",
   "load": "SPACE",
   "confidence_score": 0.9,
   "confidence_flags": [
    "breaker_and_cable_not_specified_on_this_sheet"
   ],
   "scope": "สำรอง"
  },
  {
   "element_id": "F14",
   "element_type": "circuit",
   "load": "SPACE",
   "confidence_score": 0.9,
   "confidence_flags": [
    "breaker_and_cable_not_specified_on_this_sheet"
   ],
   "scope": "สำรอง"
  },
  {
   "element_id": "BY ME",
   "element_type": "scope_note",
   "applies_to": [
    "F8",
    "F9",
    "F10",
    "F11",
    "F12"
   ],
   "confidence_score": 0.85,
   "confidence_flags": [],
   "note": "A bracket over the five air-conditioning ways labelled 'BY ME' -- by the Mechanical Engineer. Those five ways carry NO breaker rating and NO cable size on this sheet; look to the M-01..M-04 sheets."
  }
 ],
 "confidence_score": 0.91,
 "confidence_flags": [],
 "warnings": [
  "The whole electrical installation on one single-line diagram: a 15(45) A single-phase service, about 20 m of buried 2-1/C-10 NYY in ø32 HDPE, a 50 A 2-pole main at 10 kA, and a 14-way consumer unit.",
  "*** CIRCUIT ALLOCATION: 2 lighting (F1-F2), 3 socket (F3-F5), 2 water heater (F6-F7), 5 air-conditioning (F8-F12), 2 SPACE. *** Twelve of fourteen ways used.",
  "*** RCBO WITH 30 mA RESIDUAL PROTECTION ON EVERY SOCKET AND WATER-HEATER CIRCUIT (F3-F7), BUT PLAIN MCBs ON THE LIGHTING (F1-F2). *** That is a deliberate and correct distinction, and it is a price difference of five devices that a take-off reading only 'breaker' will miss.",
  "Water heaters get 20 AT where sockets get 16 AT, on the same 2.5 sq.mm cable.",
  "*** FIVE AIR-CONDITIONING WAYS ARE MARKED 'BY ME' AND CARRY NEITHER A BREAKER RATING NOR A CABLE SIZE ON THIS SHEET -- RESOLVED BY M-01 (PNG 67). *** The mechanical schedule supplies both and the unit count matches exactly five: 2 cassette units in ห้องพักผ่อน/ทานอาหาร at 24,000 BTU/Hr and wall units in ห้องนอน 1, 2 and 3. Breakers are 25AT-1P with 2-4 mm2 + G-2.5 for the 24,000 units and 20AT-1P with 2-2.5 + G-2.5 for the 18,000 units, all at 220/1/50.",
  "TWO WATER-HEATER CIRCUITS CONFIRM THE JWH SYMBOL from EE-01 -- so two heaters are anticipated, one per bathroom. Note this sits against A-29's สุขภัณฑ์ list, which schedules NO water heater at all, and SN-08's basin detail, which calls hot water '(ถ้ามี)'. The electrical set provides for it; the architectural and sanitary sets do not supply it.",
  "EVERY SPECIFIED FINAL CIRCUIT USES THE SAME CABLE -- 2-2.5/G2.5 IEC 01 in ø15 mm PVC -- exactly as EE-01's wiring spec states. There is no lighter lighting circuit anywhere.",
  "The earth conductor is 10 sq.mm, four times any final-circuit conductor, to a ø14.20 x 2.4 m copper rod buried 0.30 m -- matching EE-01's legend.",
  "M-01 also explains why this 14-way board has NO exhaust-fan circuit: the seven exhaust fans are fed from the room LIGHTING circuits, not from a dedicated way. Lighting ways F1 and F2 therefore carry more than the lighting plans alone show."
 ]
}